!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,22.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    RubostSOO,               !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Cooling,                 !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

  SizingPeriod:WeatherFileDays,
    Heating,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RunePeriod 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2019,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    ,                        !- Use Weather File Holidays and Special Days
    ,                        !- Use Weather File Daylight Saving Period
    ,                        !- Apply Weekend Holiday Rule
    Yes;                     !- Use Weather File Rain Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.05,       !- Field 25
    Until: 08:00,0.1,        !- Field 27
    Until: 12:00,0.3,        !- Field 29
    Until: 17:00,0.15,       !- Field 31
    Until: 24:00,0.05,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 06:00,0.30,       !- Field 19
    Until: 08:00,0.4,        !- Field 21
    Until: 12:00,0.5,        !- Field 23
    Until: 17:00,0.35,       !- Field 25
    Until: 24:00,0.30,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.30;       !- Field 33

  Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 20:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.0,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.0,        !- Field 47
    Until: 24:00,0.0;        !- Field 49

  Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 04:00,15.6,       !- Field 3
    Until: 18:00,22,         !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,15.6,       !- Field 10
    Until: 17:00,21,         !- Field 12
    Until: 24:00,15.6,       !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,15.6;       !- Field 17

  Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,30.0,       !- Field 3
    Until: 18:00,23.5,       !- Field 5
    Until: 24:00,30.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,30.0,       !- Field 10
    Until: 18:00,23.5,       !- Field 12
    Until: 24:00,30.0,       !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,30;         !- Field 17

  Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    DualZoneControlTypeSch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,occupancy,,1;

  Schedule:Constant,lightPlug,,1;

  Schedule:Constant,ahuSch,,1;

  Schedule:Constant,SupplyTempSp,,1;

  Schedule:Constant,heatingAvailability,,1;

  Schedule:Constant,coolingAvailability,,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

  Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Double glazed window,    !- Name
    2,                       !- U-Factor {W/m2-K}
    0.5;                     !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    I02 50mm insulation board,  !- Layer 4
    F04 Wall air space resistance,  !- Layer 5
    G01a 19mm gypsum board;  !- Layer 6

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Exterior Window,         !- Name
    Double glazed window;    !- Outside Layer

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Southwest,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    South,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    Southeast,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    West,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    Core,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    East,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    Northwest,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    North,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    Northeast,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    ZoneList,                !- Name
    Southwest,               !- Zone 1 Name
    South,                   !- Zone 2 Name
    Southeast,               !- Zone 3 Name
    West,                    !- Zone 4 Name
    Core,                    !- Zone 5 Name
    East,                    !- Zone 6 Name
    Northwest,               !- Zone 7 Name
    North,                   !- Zone 8 Name
    Northeast;               !- Zone 9 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    B3FBCD,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Southwest,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA0887,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Southwest,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    56F23F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    85D9B8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Southwest,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5400D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Southwest,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F19518,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C9EC4A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Southwest,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    417355,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Southwest,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5CDCC,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    South,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,5.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F27251,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    South,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    439D67,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    South,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    17BC53,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5D97DF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    South,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    56F23F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    South,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EA0887,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5B335A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    South,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FCC177,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    56B5E8,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Southeast,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,5.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    427DC0,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Southeast,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    618CB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Southeast,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FFE1B4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Southeast,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17BC53,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Southeast,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    439D67,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE1650,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Southeast,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    334659,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A1C71F,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    West,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,10.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2367EB,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    West,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1F7455,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    West,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ABDCB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F19518,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    West,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A5400D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6085F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    West,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B8D1E2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    West,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E31CA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9B111E,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,10.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    485FB8,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7A5FD1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6CF628,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCC177,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5B335A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ABDCB3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1F7455,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DD433A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    59FD71,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7654C9,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    East,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,10.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E52350,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    East,                    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    995BD8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    East,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    334659,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    East,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AE1650,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,5.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6CF628,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    East,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7A5FD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,5.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,5.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    617957,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    East,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8F39C6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    76AE61,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Northwest,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    373CBF,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Northwest,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D76627,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Northwest,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    93E3BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E31CA5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Northwest,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B8D1E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D2FF80,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Northwest,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3221B5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Northwest,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2E397A,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    North,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,15.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF2B2C,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    North,                   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAA633,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    North,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    240273,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    59FD71,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    North,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DD433A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    93E3BB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    North,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D76627,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    34A54B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C14EBB,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Northeast,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,15.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8BE546,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Northeast,               !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A95E46,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Northeast,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8F39C6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Northeast,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    617957,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,10.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    240273,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Northeast,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EAA633,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,10.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,10.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3F9E0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Northeast,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.000000000000,15.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.000000000000,15.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    26C535,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    85D9B8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.000000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.000000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BBAA47,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5D97DF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.000000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.000000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8B6ACA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FFE1B4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.000000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    14.000000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    14.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    96B408,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    618CB8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.000000000000,1.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,1.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,4.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,4.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    91C708,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    995BD8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.000000000000,6.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,6.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,9.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,9.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7624DA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A95E46,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.000000000000,11.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.000000000000,11.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000000000000,14.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000000000000,14.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3B1F15,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F3F9E0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.000000000000,15.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    14.000000000000,15.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.000000000000,15.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.000000000000,15.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DAAE51,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3221B5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.000000000000,15.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.000000000000,15.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.000000000000,15.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.000000000000,15.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7DA45B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    34A54B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.000000000000,15.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.000000000000,15.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.000000000000,15.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.000000000000,15.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9B0D49,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C9EC4A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,4.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5F04A9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F6085F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,9.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,9.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,6.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,6.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    46B672,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D2FF80,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,14.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,14.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,11.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,11.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    People,                  !- Name
    ZoneList,                !- Zone or ZoneList or Space or SpaceList Name
    occupancy,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20,                      !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Lights,                  !- Name
    ZoneList,                !- Zone or ZoneList or Space or SpaceList Name
    lightPlug,               !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    150,                     !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    PlugLoad,                !- Name
    ZoneList,                !- Zone or ZoneList or Space or SpaceList Name
    lightPlug,               !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    150,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Infiltration,            !- Name
    ZoneList,                !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

  HVACTemplate:Thermostat,
    SetpointThermostat,      !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Cooling Setpoint Schedule,  !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:VAV ===========

  HVACTemplate:Zone:VAV,
    Southwest,               !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    South,                   !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    Southeast,               !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    West,                    !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    Core,                    !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    East,                    !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    Northwest,               !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    North,                   !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  HVACTemplate:Zone:VAV,
    Northeast,               !- Zone Name
    AHU1,                    !- Template VAV System Name
    SetpointThermostat,      !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Sum,                     !- Outdoor Air Method
    0.003125,                !- Outdoor Air Flow Rate per Person {m3/s}
    0.000375,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Gas,                     !- Reheat Coil Type
    heatingAvailability,     !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    35,                      !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    Electric,                !- Baseboard Heating Type
    heatingAvailability,     !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:PACKAGEDVAV ===========

  HVACTemplate:System:PackagedVAV,
    AHU1,                    !- Name
    ahuSch,                  !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    300,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,              !- Cooling Coil Type
    coolingAvailability,     !- Cooling Coil Availability Schedule Name
    SupplyTempSp,            !- Cooling Coil Setpoint Schedule Name
    12,                      !- Cooling Coil Design Setpoint {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    heatingAvailability,     !- Heating Coil Availability Schedule Name
    SupplyTempSp,            !- Heating Coil Setpoint Schedule Name
    18,                      !- Heating Coil Design Setpoint {C}
    autosize,                !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    ,                        !- Minimum Outdoor Air Schedule Name
    DifferentialEnthalpy,    !- Economizer Type
    NoLockout,               !- Economizer Lockout
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    VariableSpeedMotorPressureReset,  !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.65,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60,                      !- Dehumidification Setpoint {percent}
    ElectricSteam,           !- Humidifier Type
    heatingAvailability,     !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    Southwest,               !- Humidifier Control Zone Name
    30,                      !- Humidifier Setpoint {percent}
    NonCoincident,           !- Sizing Option
    Yes,                     !- Return Fan
    0.7,                     !- Return Fan Total Efficiency
    300,                     !- Return Fan Delta Pressure {Pa}
    0.9,                     !- Return Fan Motor Efficiency
    1,                       !- Return Fan Motor in Air Stream Fraction
    VariableSpeedMotorPressureReset;  !- Return Fan Part-Load Power Coefficients

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    Zone1Temp,               !- Name
    Southwest,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone2Temp,               !- Name
    South,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone3Temp,               !- Name
    Southeast,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone4Temp,               !- Name
    West,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone5Temp,               !- Name
    Core,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone6Temp,               !- Name
    East,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone7Temp,               !- Name
    Northwest,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone8Temp,               !- Name
    North,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone9Temp,               !- Name
    Northeast,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OutdoorTemp,             !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CoolingSetpoint,         !- Name
    Cooling Setpoint Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    occupancy,               !- Name
    occupancy,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    lightPlug,               !- Name
    lightPlug,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ahuSch,                  !- Name
    ahuSch,                  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    heatingAvailability,     !- Name
    heatingAvailability,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    coolingAvailability,     !- Name
    coolingAvailability,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    supplyTempSp,            !- Name
    supplyTempSp,            !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    ScheduleGenerator,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OccupancySch,            !- Program Name 1
    LightPlugSch,            !- Program Name 2
    AHUSch,                  !- Program Name 3
    Heat/CoolAvailabilitySch,!- Program Name 4
    SpplyTempSpSch;          !- Program Name 5

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    OccupancySch,            !- Name
    set firstArrival = 7,    !- Program Line 1
    set lastArrival = 10,    !- Program Line 2
    set firstDeparture = 15, !- <none>
    set lastDeparture = 18,  !- <none>
    if (dayOfWeek > 1) && (dayOfWeek < 7),  !- <none>
    if (currentTime <= firstArrival) || (currentTime >= lastDeparture),  !- <none>
    set occupancy = 0,       !- <none>
    elseif (currentTime > firstArrival) && (currentTime < lastArrival),  !- <none>
    set occupancy = (currentTime - firstArrival)/(lastArrival-firstArrival),  !- <none>
    elseif (currentTime > firstDeparture) && (currentTime < lastDeparture),  !- <none>
    set occupancy = 1 - (currentTime - firstDeparture)/(lastDeparture - firstDeparture),  !- <none>
    else,                    !- <none>
    set occupancy = 1,       !- <none>
    endif,                   !- <none>
    else,                    !- <none>
    set occupancy = 0,       !- <none>
    endif;                   !- <none>

  EnergyManagementSystem:Program,
    LightPlugSch,            !- Name
    set firstArrival = 7,    !- Program Line 1
    set lastArrival = 10,    !- Program Line 2
    set firstDeparture = 15, !- <none>
    set lastDeparture = 18,  !- <none>
    set fracOnAfterHours = 0.3,  !- <none>
    if (dayOfWeek > 1) && (dayOfWeek < 7),  !- <none>
    if (currentTime <= firstArrival) || (currentTime >= lastDeparture),  !- <none>
    set lightPlug = fracOnAfterHours,  !- <none>
    elseif (currentTime > firstArrival) && (currentTime < lastArrival),  !- <none>
    set handle =  (currentTime - firstArrival)/(lastArrival - firstArrival),  !- <none>
    set lightPlug = handle*(1 - fracOnAfterHours) + fracOnAfterHours,  !- <none>
    elseif (currentTime > firstDeparture) && (currentTime < lastDeparture),  !- <none>
    set handle = 1- (currentTime - firstDeparture)/(lastDeparture - firstDeparture),  !- <none>
    set lightPlug = handle*(1 - fracOnAfterHours) + fracOnAfterHours,  !- <none>
    else,                    !- <none>
    set lightPlug = 1,       !- <none>
    endif,                   !- <none>
    else,                    !- <none>
    set lightPlug = fracOnAfterHours,  !- <none>
    endif;                   !- <none>

  EnergyManagementSystem:Program,
    AHUSch,                  !- Name
    set firstArrival = 7,    !- Program Line 1
    set lastArrival = 10,    !- Program Line 2
    set firstDeparture = 15, !- <none>
    set lastDeparture = 18,  !- <none>
    set warmup = 3,          !- <none>
    if (dayOfWeek > 1) && (dayOfWeek < 7),  !- <none>
    if (currentTime <= firstArrival - warmup) || (currentTime >= lastDeparture),  !- <none>
    set ahuSch = 0,          !- <none>
    else,                    !- <none>
    set ahuSch = 1,          !- <none>
    endif,                   !- <none>
    else,                    !- <none>
    set ahuSch = 0,          !- <none>
    endif;                   !- <none>

  EnergyManagementSystem:Program,
    Heat/CoolAvailabilitySch,!- Name
    if (month > 4) && (month < 10),  !- Program Line 1
    set coolingAvailability = 1,  !- Program Line 2
    set heatingAvailability = 0,  !- <none>
    else,                    !- <none>
    set coolingAvailability = 0,  !- <none>
    set heatingAvailability = 1,  !- <none>
    endif;                   !- <none>

  EnergyManagementSystem:Program,
    SpplyTempSpSch,          !- Name
    set minsatSp = 12.8,     !- Program Line 1
    set maxsatSp = 18.3,     !- Program Line 2
    set trimAmount = 0.1,    !- <none>
    set respondAmount = -0.2,!- <none>
    set maxResponse = -0.6,  !- <none>
    set ignoredRequests = 2, !- <none>
    set firstArrival = 7,    !- <none>
    set warmup = 3,          !- <none>
    set CoolingSetpoint = 23.5,  !- <none>
    set oatLow = 15.6,       !- <none>
    set oatHigh = 21.1,      !- <none>
    if (dayofyear == 1) && (currentTime == firstArrival-warmup),  !- <none>
    set initialSat = maxsatSp,  !- <none>
    endif,                   !- <none>
    if OutdoorTemp >= oatHigh,  !- <none>
    set highLimit = minsatSP,!- <none>
    elseif OutdoorTemp >= oatLow,  !- <none>
    set slope = ((maxsatSp - minsatSp)/(oatHigh - oatLow)),  !- <none>
    set highLimit = (maxsatSp - (slope * (OutdoorTemp - oatLow))),  !- <none>
    else,                    !- <none>
    set highLimit = maxsatSp,!- <none>
    endif,                   !- <none>
    If Zone1Temp > (CoolingSetpoint + 3),  !- <none>
    set R1 = 3,              !- <none>
    elseif Zone1Temp > (CoolingSetpoint + 2),  !- <none>
    set R1=2,                !- <none>
    elseif Zone1Temp > (CoolingSetpoint + 1),  !- <none>
    set R1=1,                !- <none>
    else,                    !- <none>
    set R1=0,                !- <none>
    endif,                   !- <none>
    If Zone2Temp > (CoolingSetpoint + 3),  !- <none>
    set R2 = 3,              !- <none>
    elseif Zone2Temp > (CoolingSetpoint + 2),  !- <none>
    set R2=2,                !- <none>
    elseif Zone2Temp > (CoolingSetpoint + 1),  !- <none>
    set R2=1,                !- <none>
    else,                    !- <none>
    set R2=0,                !- <none>
    endif,                   !- <none>
    If Zone3Temp > (CoolingSetpoint + 3),  !- <none>
    set R3 = 3,              !- <none>
    elseif Zone3Temp > (CoolingSetpoint + 2),  !- <none>
    set R3=2,                !- <none>
    elseif Zone3Temp > (CoolingSetpoint + 1),  !- <none>
    set R3=1,                !- <none>
    else,                    !- <none>
    set R3=0,                !- <none>
    endif,                   !- <none>
    If Zone4Temp > (CoolingSetpoint + 3),  !- <none>
    set R4 = 3,              !- <none>
    elseif Zone4Temp > (CoolingSetpoint + 2),  !- <none>
    set R4=2,                !- <none>
    elseif Zone4Temp > (CoolingSetpoint + 1),  !- <none>
    set R4=1,                !- <none>
    else,                    !- <none>
    set R4=0,                !- <none>
    endif,                   !- <none>
    If Zone5Temp > (CoolingSetpoint + 3),  !- <none>
    set R5 = 3,              !- <none>
    elseif Zone5Temp > (CoolingSetpoint + 2),  !- <none>
    set R5=2,                !- <none>
    elseif Zone5Temp > (CoolingSetpoint + 1),  !- <none>
    set R5=1,                !- <none>
    else,                    !- <none>
    set R5=0,                !- <none>
    endif,                   !- <none>
    If Zone6Temp > (CoolingSetpoint + 3),  !- <none>
    set R6 = 3,              !- <none>
    elseif Zone6Temp > (CoolingSetpoint + 2),  !- <none>
    set R6=2,                !- <none>
    elseif Zone6Temp > (CoolingSetpoint + 1),  !- <none>
    set R6=1,                !- <none>
    else,                    !- <none>
    set R6=0,                !- <none>
    endif,                   !- <none>
    If Zone7Temp > (CoolingSetpoint + 3),  !- <none>
    set R7 = 3,              !- <none>
    elseif Zone7Temp > (CoolingSetpoint + 2),  !- <none>
    set R7=2,                !- <none>
    elseif Zone7Temp > (CoolingSetpoint + 1),  !- <none>
    set R7=1,                !- <none>
    else,                    !- <none>
    set R7=0,                !- <none>
    endif,                   !- <none>
    If Zone8Temp > (CoolingSetpoint + 3),  !- <none>
    set R8 = 3,              !- <none>
    elseif Zone8Temp > (CoolingSetpoint + 2),  !- <none>
    set R8=2,                !- <none>
    elseif Zone8Temp > (CoolingSetpoint + 1),  !- <none>
    set R8=1,                !- <none>
    else,                    !- <none>
    set R8=0,                !- <none>
    endif,                   !- <none>
    If Zone9Temp > (CoolingSetpoint + 3),  !- <none>
    set R9 = 3,              !- <none>
    elseif Zone9Temp > (CoolingSetpoint + 2),  !- <none>
    set R9=2,                !- <none>
    elseif Zone9Temp > (CoolingSetpoint + 1),  !- <none>
    set R9=1,                !- <none>
    else,                    !- <none>
    set R9=0,                !- <none>
    endif,                   !- <none>
    set numberOfRequests = (R1 + R2 + R3 + R4 + R5 + R6 + R7 + R8 + R9),  !- <none>
    if numberOfRequests > ignoredRequests,  !- <none>
    set tempRise = ((numberOfRequests - ignoredRequests) * respondAmount),  !- <none>
    set supplyTempSp = initialSat + (@MAX maxResponse tempRise),  !- <none>
    else,                    !- <none>
    set supplyTempSp =  (trimAmount + initialSat),  !- <none>
    endif,                   !- <none>
    set supplyTempSp = (@MIN highLimit supplyTempSp),  !- <none>
    set supplyTempSp = (@MAX minsatSp supplyTempSp),  !- <none>
    set initialSat = supplyTempSp;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Fan Electricity Rate,Hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

  Output:Variable,*,Heating Coil Heating Rate,Hourly;

  Output:Variable,*,Schedule Value,Hourly,SupplyTempSp;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Baseboard Total Heating Rate,Hourly;

  Output:Variable,AHU1 Mixed Air Outlet,System Node Temperature,Hourly;

  Output:Variable,AHU1 Supply Fan Outlet,System Node Temperature,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,HeatingCoils:EnergyTransfer,Hourly;

  Output:Meter,CoolingCoils:EnergyTransfer,Hourly;

  Output:Meter,Fans:Electricity,Hourly;

  Output:Meter,Baseboard:EnergyTransfer,Hourly;

